# ADR-0014. Калибровка — неизменяемая версия, а не набор коэффициентов в конвейере

**Статус:** принято (Milestone 5)

## Context

До этого этапа калибровка существовала как обычная ступень конвейера: в
`processing.json` лежал стейдж `calibration` с коэффициентами внутри. Этого
достаточно, чтобы канал читал граммы, и недостаточно для всего остального.

Три требования, которые так не выполняются:

* **§48, воспроизводимость.** Набор данных, записанный во вторник, должен быть
  однозначно связан с числами, которые его породили. Если коэффициенты
  перезаписываются на месте, вопрос «а какая калибровка была тогда?» не имеет
  ответа даже теоретически.
* **§12, история версий и откат.** «Верни как было в прошлый четверг» — это
  нормальная лабораторная просьба, а не экзотика. Она требует, чтобы прошлый
  четверг где-то лежал.
* **Судимость калибровки.** Оператор должен видеть не только коэффициенты, но и
  эталонные точки, остатки по каждой точке, RMS и R². Коэффициенты без точек —
  это число, которому предлагается верить.

## Decision

**Калибровка — запись с версией, и записи неизменяемы.**

`calibrations.json` хранит массив записей: `id` (`mass_01#2`), канал, версию,
тип подгонки, единицу, эталонные точки, коэффициенты вместе с их
преобразованием, статистику остатков, отметку времени, заметку и флаг `active`.
Перекалибровка **добавляет** версию и никогда не редактирует старую. Откат —
это активация версии, которая никуда не девалась.

**Ответственность разделена по времени жизни.**

* `services/CalibrationManager` держит в RAM только **активную** запись каждого
  канала: логгер обязан штамповать ею набор данных, API обязан её показывать, и
  она должна быть ровно одна на канал. Это состояние, и им владеет менеджер.
* **История живёт в документе** и читается с диска, когда открыт редактор.
  Шестнадцать точек на запись — это 128 байт; стенд, который калибруют раз в
  неделю в течение года, стоил бы килобайты RAM ради страницы, которую никто
  не открыл.

**В конвейере лежит ссылка, а не числа.** Стейдж в `processing.json` — это
`{"type":"calibration","config":{"source":"active"}}`. Коэффициенты
подставляются при применении и никогда не записываются во второй файл. Иначе
одно и то же число жило бы в двух местах, а откат к версии 1 требовал бы
согласованного редактирования обоих (ADR-0010).

Стейдж с **явными** коэффициентами не трогается: конфигурация, написанная
руками или импортированная с другой платы, применяется как есть. Молча
подменить чужие явные числа на «то, что сейчас активно» — худший вид
услужливости.

## Alternatives

* **Коэффициенты в конвейере, история отдельным журналом.** История, которая не
  является источником истины, расходится с ним на второй неделе.
* **Полная история в RAM.** Проще код, дороже килобайты, и цена растёт со
  временем работы стенда — худший вид роста.
* **Ссылка по явному `calibration_id` в конвейере.** Убирает дублирование
  чисел, но откат становится редактированием двух файлов вместо одного флага.
  `source: "active"` называет ровно то понятие, которое здесь и требуется.

## Consequences

**Плюсы.** Откат — один вызов. Набор данных привязан к `id`, который никогда не
переиспользуется: версии не начинаются заново даже после удаления всех записей
канала. Редактор показывает остаток по каждой точке, а не только среднее —
среднее 0.007 г прекрасно скрывает одну гирю, промахнувшуюся на 0.4 г.
Активная калибровка переносит на канал единицу, точность и диапазон, а её снятие
возвращает их к объявленным при создании.

**Минусы.** Два файла вместо одного, и между ними есть ссылка, которая может
повиснуть: канал исчезает вместе с устройством, а его калибровки остаются.
Записи не удаляются автоматически — удалить чужую калибровку из-за отвалившегося
провода было бы непростительно, — но при загрузке о них сообщается в
`boot.calibrations`. Подстановка коэффициентов происходит на каждом применении
конвейера, то есть при загрузке и при каждом сохранении: это разбор JSON, а не
арифметика, и делать его в горячем пути никто не собирается.

**Что это уже нашло.** Первый же прогон редактора конвейера против настоящей
прошивки показал, что `PUT /processing` применял стейдж-заглушку **без
подстановки**: `CalibrationProcessor` читал `{"source":"active"}` как
`identity`, канал молча возвращался к сырым отсчётам — и продолжал показывать
единицу «g». То же самое, но в другую сторону, обнаружилось при снятии
калибровки: единица оставалась граммами поверх сырых отсчётов. Оба случая —
один класс: **единица измерения обязана двигаться вместе с числом**.
